<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building RUN PERIOD 2 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2024-06-07
  13:54:50
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.2.0-5ac87cd932, YMD=2024.06.07 13:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>RUN PERIOD 2 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2024-06-07
  13:54:50</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-07
    13:54:50</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">   5420.800</td>
    <td align="right">   5420.800</td>
    <td align="right">   0.046709</td>
    <td align="right"> 0.00011977</td>
    <td align="right">    132.740</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5420.80</td>
    <td align="right">    5420.80</td>
    <td align="right">   0.046709</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.19</td>
    <td align="right"> 0.00298017</td>
    <td align="right">    17.6296</td>
    <td align="right">    4528.03</td>
    <td align="right">       0.00</td>
    <td align="right">    3237.12</td>
    <td align="right">    3237.12</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">   2298.831</td>
    <td align="right">   2298.831</td>
    <td align="right">   0.046474</td>
    <td align="right"> 0.00005079</td>
    <td align="right">     56.292</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2298.83</td>
    <td align="right">    2298.83</td>
    <td align="right">   0.046474</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.19</td>
    <td align="right"> 0.00295254</td>
    <td align="right">    17.4665</td>
    <td align="right">    1920.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2151.61</td>
    <td align="right">    2151.61</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">   5280.255</td>
    <td align="right">   5280.255</td>
    <td align="right">   0.043404</td>
    <td align="right"> 0.00011666</td>
    <td align="right">    129.298</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5280.25</td>
    <td align="right">    5280.25</td>
    <td align="right">   0.043404</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.19</td>
    <td align="right"> 0.00297072</td>
    <td align="right">    17.5739</td>
    <td align="right">    4410.64</td>
    <td align="right">       0.00</td>
    <td align="right">    3048.63</td>
    <td align="right">    3048.63</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">   2298.831</td>
    <td align="right">   2298.831</td>
    <td align="right">   0.053330</td>
    <td align="right"> 0.00005079</td>
    <td align="right">     56.292</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2298.83</td>
    <td align="right">    2298.83</td>
    <td align="right">   0.053330</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.19</td>
    <td align="right"> 0.00295254</td>
    <td align="right">    17.4665</td>
    <td align="right">    1920.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2254.49</td>
    <td align="right">    2254.49</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">   5025.055</td>
    <td align="right">   5025.055</td>
    <td align="right">   0.041717</td>
    <td align="right"> 0.00011102</td>
    <td align="right">    123.040</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5025.05</td>
    <td align="right">    5025.05</td>
    <td align="right">   0.041717</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.19</td>
    <td align="right"> 0.00246188</td>
    <td align="right">    14.5749</td>
    <td align="right">    4198.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2922.08</td>
    <td align="right">    2922.08</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">  15627.435</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.772116</td>
    <td align="right"> 0.00093076</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   15627.44</td>
    <td align="right">   12372.69</td>
    <td align="right">   0.772116</td>
    <td align="right">      25.09</td>
    <td align="right">      17.40</td>
    <td align="right"> 0.00955272</td>
    <td align="right">      12.09</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.20</td>
    <td align="right"> 0.01461394</td>
    <td align="right">      22.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00963836</td>
    <td align="right">    50.8891</td>
    <td align="right">    7116.31</td>
    <td align="right">       0.00</td>
    <td align="right">   15887.37</td>
    <td align="right">   12413.28</td>
  </tr>
  <tr>
    <td align="right">DOAS COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   3279.339</td>
    <td align="right">   2299.090</td>
    <td align="right">   0.132059</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DOAS HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS</td>
    <td align="right">   9206.397</td>
    <td align="right">   9206.397</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    9206.40</td>
    <td align="right">    9206.40</td>
    <td align="right">   0.264118</td>
    <td align="right">     -17.30</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">      12.20</td>
    <td align="right">       5.49</td>
    <td align="right"> 0.00300000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">   100.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DOAS COOLING COIL:DOAS STANDARD PERF 1</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS</td>
    <td align="right">   -999.000</td>
    <td align="right">   -999.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    4003.67</td>
    <td align="right">    2370.81</td>
    <td align="right">   0.132059</td>
    <td align="right">      32.04</td>
    <td align="right">      23.16</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      12.80</td>
    <td align="right">      12.61</td>
    <td align="right"> 0.00924000</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      22.84</td>
    <td align="right">   200.0000</td>
    <td align="right">      23.43</td>
    <td align="right"> 0.00812177</td>
    <td align="right">    44.2035</td>
    <td align="right">    6657.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DOAS COOLING COIL:DOAS STANDARD PERF 1+2</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS</td>
    <td align="right">   -999.000</td>
    <td align="right">   -999.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    8007.34</td>
    <td align="right">    4741.62</td>
    <td align="right">   0.264118</td>
    <td align="right">      32.04</td>
    <td align="right">      23.16</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      12.80</td>
    <td align="right">      12.61</td>
    <td align="right"> 0.00924000</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      22.84</td>
    <td align="right">   100.0000</td>
    <td align="right">      23.43</td>
    <td align="right"> 0.00812177</td>
    <td align="right">    44.2035</td>
    <td align="right">    6657.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DOAS COOLING COIL:DOAS DEHUMID PERF 1</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS</td>
    <td align="right">   -999.000</td>
    <td align="right">   -999.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    3878.35</td>
    <td align="right">    2296.60</td>
    <td align="right">   0.132059</td>
    <td align="right">      32.04</td>
    <td align="right">      23.16</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      12.80</td>
    <td align="right">      12.61</td>
    <td align="right"> 0.00924000</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      22.84</td>
    <td align="right">   200.0000</td>
    <td align="right">      23.43</td>
    <td align="right"> 0.00812177</td>
    <td align="right">    44.2035</td>
    <td align="right">    6657.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DOAS COOLING COIL:DOAS DEHUMID PERF 1+2</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS</td>
    <td align="right">   -999.000</td>
    <td align="right">   -999.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    7756.71</td>
    <td align="right">    4593.20</td>
    <td align="right">   0.264118</td>
    <td align="right">      32.04</td>
    <td align="right">      23.16</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      12.80</td>
    <td align="right">      12.61</td>
    <td align="right"> 0.00924000</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.01461514</td>
    <td align="right">      22.84</td>
    <td align="right">   100.0000</td>
    <td align="right">      23.43</td>
    <td align="right"> 0.00812177</td>
    <td align="right">    44.2035</td>
    <td align="right">    6657.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
</body>
</html>
